!-Generator IDFEditor 1.44
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!1+5+3+6+8
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! *** EVALUATION SOFTWARE GENERATES COMPRESSED IDF - TO OBTAIN READABLE IDF PLEASE PURCHASE A LICENCE ***
! File generated by DesignBuilder - 4.7.0.027 25/07/2017 - 15:14:38
! Original file URL: https://github.com/zhangzhizza/HVAC-RL-Control/blob/a3c/src/eplus-env/eplus_env/envs/eplus_models/iw_v96/learning/idf/tmy3Weather.idf

  Version,9.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    15,                      !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    outdoor_always400ppm,    !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,12;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Pittsburgh PA USA,       !- Name
    40.36,                   !- Latitude {deg}
    -79.92,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    388;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in Pittsburgh PA 99.6,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2,                    !- Maximum Dry-Bulb Temperature {C}
    9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96749.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Pittsburgh PA 99.6,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -14.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96749.9,                 !- Barometric Pressure {Pa}
    11.2,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    wholeyear,               !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    3,                       !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
!RunPeriodControl:DaylightSavingTime,
!    2nd Sunday in March,     !- Start Date
!    1st Sunday in November;  !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,2.10,1.21,2.79,5.27,11.76,16.77,20.14,21.17,19.42,15.53,10.34,5.52;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
! Not limited

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Infiltration_Mar_More,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 15 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 28 Feb,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Mar,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0,        !- Field 11
    Through: 31 Dec,         !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,1.0;        !- Field 15

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Chilled water flow set point temperature: Always 6 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6;          !- Field 3

  Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,80;         !- Field 3

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    Heating low water temperature schedule: Always 30.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    Heating low control temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

  Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    Cooling high water temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

  Schedule:Compact,
    Cooling low water temperature schedule: Always 10.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Cooling low control temperature schedule: Always 22.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

  Schedule:Compact,
    Cooling high control temperature schedule: Always 26.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Office_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    Office_EatDrink_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 11:00,0,          !- Field 3
    Until: 12:00,0.25,       !- Field 5
    Until: 14:00,1,          !- Field 7
    Until: 15:00,0.75,       !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    iw_on,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: Weekends,           !- Field 5
    Until: 24:00,1,          !- Field 6
    For: Holidays,           !- Field 8
    Until: 24:00,1,          !- Field 9
    For: WinterDesignDay AllOtherDays, !- Field 11
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    iw_circulation_occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    iw_classroom_occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 12 Mar,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 09:00,0.25,       !- Field 11
    Until: 10:00,0.75,       !- Field 13
    Until: 12:00,1,          !- Field 15
    Until: 14:00,0.25,       !- Field 17
    Until: 16:00,1,          !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 16 Mar,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 4 May,          !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0,          !- Field 40
    Until: 08:00,0.1,        !- Field 42
    Until: 09:00,0.25,       !- Field 44
    Until: 10:00,0.75,       !- Field 46
    Until: 12:00,1,          !- Field 48
    Until: 14:00,0.25,       !- Field 50
    Until: 16:00,1,          !- Field 52
    Until: 18:00,0.5,        !- Field 54
    Until: 24:00,0,          !- Field 56
    For: Weekends,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: Holidays,           !- Field 61
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 28 Aug,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 10:00,0,          !- Field 69
    Until: 16:00,0.1,        !- Field 71
    Until: 24:00,0,          !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,0,          !- Field 76
    For: Holidays,           !- Field 78
    Until: 24:00,0,          !- Field 79
    For: WinterDesignDay AllOtherDays, !- Field 81
    Until: 24:00,0,          !- Field 82
    Through: 8 Dec,          !- Field 84
    For: Weekdays SummerDesignDay, !- Field 85
    Until: 07:00,0,          !- Field 86
    Until: 08:00,0.1,        !- Field 88
    Until: 09:00,0.25,       !- Field 90
    Until: 10:00,0.75,       !- Field 92
    Until: 12:00,1,          !- Field 94
    Until: 14:00,0.25,       !- Field 96
    Until: 16:00,1,          !- Field 98
    Until: 18:00,0.5,        !- Field 100
    Until: 24:00,0,          !- Field 102
    For: Weekends,           !- Field 104
    Until: 24:00,0,          !- Field 105
    For: Holidays,           !- Field 107
    Until: 24:00,0,          !- Field 108
    For: WinterDesignDay AllOtherDays, !- Field 110
    Until: 24:00,0,          !- Field 111
    Through: 31 Dec,         !- Field 113
    For: AllDays,            !- Field 114
    Until: 24:00,0;          !- Field 115

  Schedule:Compact,
    iw_office_term_related_occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,       !- Field 3
    Through: 1 Jun,          !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.25,       !- Field 7
    Until: 09:00,0.75,       !- Field 9
    Until: 12:00,1,          !- Field 11
    Until: 13:00,0.75,       !- Field 13
    Until: 17:00,1,          !- Field 15
    Until: 18:00,0.5,        !- Field 17
    Until: 19:00,0.25,       !- Field 19
    Until: 24:00,0.05,       !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.05,       !- Field 24
    For: Holidays,           !- Field 26
    Until: 24:00,0.05,       !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,0.05,       !- Field 30
    Through: 1 Sep,          !- Field 32
    For: AllDays,            !- Field 33
    Until: 24:00,0.05,       !- Field 34
    Through: 20 Dec,         !- Field 36
    For: Weekdays SummerDesignDay, !- Field 37
    Until: 08:00,0.25,       !- Field 38
    Until: 09:00,0.75,       !- Field 40
    Until: 12:00,1,          !- Field 42
    Until: 13:00,0.75,       !- Field 44
    Until: 17:00,1,          !- Field 46
    Until: 18:00,0.5,        !- Field 48
    Until: 19:00,0.25,       !- Field 50
    Until: 24:00,0.05,       !- Field 52
    For: Weekends,           !- Field 54
    Until: 24:00,0.05,       !- Field 55
    For: Holidays,           !- Field 57
    Until: 24:00,0.05,       !- Field 58
    For: WinterDesignDay AllOtherDays, !- Field 60
    Until: 24:00,0.05,       !- Field 61
    Through: 31 Dec,         !- Field 63
    For: AllDays,            !- Field 64
    Until: 24:00,0.05;       !- Field 65

    !Through: 15 Jan,         !- Field 1
    !For: AllDays,            !- Field 2
    !Until: 24:00,            !- Field 3
    !0.05,                       !- Field 4 was 0.2

  Schedule:Compact,
    iw_office_allyear_occ,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 20 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.2,        !- Field 3
    Until: 09:00,0.75,       !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 13:00,0.75,       !- Field 9
    Until: 17:00,1,          !- Field 11
    Until: 18:00,0.2,        !- Field 13
    Until: 19:00,0.2,        !- Field 15
    Until: 24:00,0.2,        !- Field 17
    For: Weekends Holidays,  !- Field 19
    Until: 08:00,0.2,        !- Field 20
    Until: 09:00,0.3,        !- Field 22
    Until: 12:00,0.5,        !- Field 24
    Until: 13:00,0.3,        !- Field 26
    Until: 17:00,0.5,        !- Field 28
    Until: 18:00,0.2,        !- Field 30
    Until: 19:00,0.2,        !- Field 32
    Until: 24:00,0.2,        !- Field 34
    For: WinterDesignDay AllOtherDays, !- Field 36
    Until: 24:00,0.4,        !- Field 37
    Through: 31 Dec,         !- Field 39
    For: AllDays,            !- Field 40
    Until: 24:00,0.2;        !- Field 41

  Schedule:Compact,
    iw_off,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: Weekdays,           !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekends,           !- Field 8
    Until: 24:00,0,          !- Field 9
    For: Holidays,           !- Field 11
    Until: 24:00,0,          !- Field 12
    For: WinterDesignDay AllOtherDays, !- Field 14
    Until: 24:00,0;          !- Field 15

  Schedule:Compact,
    iw_office_phd_light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 Jun,          !- Field 5
    For: SummerDesignDay,    !- Field 6
    Until: 24:00,1,          !- Field 7
    For: Weekdays,           !- Field 9
    Until: 17:30,0,          !- Field 10
    Until: 22:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: WinterDesignDay AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 1 Sep,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0,          !- Field 27
    Through: 20 Dec,         !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1,          !- Field 31
    For: Weekdays,           !- Field 33
    Until: 17:30,0,          !- Field 34
    Until: 22:00,1,          !- Field 36
    Until: 24:00,0,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,0,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,0,          !- Field 44
    For: WinterDesignDay AllOtherDays, !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 31 Dec,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,0;          !- Field 51

  Schedule:Compact,
    iw_semco_sp_stpt,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Activity Schedule Walking,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule Normal,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule Seated,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Transmittance schedule for iw louvers,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.8;         !- Field 3

  Schedule:Compact,
    Transmittance schedule for iw - northBalcony,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for iw - mmchRoof,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for iw - mmchLower,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for iw - iwConnection,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for iw - southPlatform1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    outdoor_always400ppm,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    aerated_concrete_20cm,   !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    aerated_concrete_30cm,   !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    aerated_concrete_1cm,    !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    steel_5mm,               !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    steel_100mm,             !- Name
    Rough,                   !- Roughness
    0.10402,                 !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

                                            ! #0.105m to match external wall U-ip value 0.049 Btu/(ft2-hr-F)
                                            ! #suggested by a 2006 study of Xiangyang Gong, manual calibration
                                            ! #shows 0.085 a good value. Range: 0.05m - 0.105m.

  Material,
    foam_polyisocyanate_105mm,  !- Name
    Rough,                   !- Roughness
    0.105,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

                                            ! #0.105m to match external wall U-ip value 0.049 Btu/(ft2-hr-F)
                                            ! #suggested by a 2006 study of Xiangyang Gong, manual calibration
                                            ! #shows 0.085 a good value. Range: 0.05m - 0.105m.

  Material,
    foam_polyisocyanate_105mm_mull,  !- Name
    Rough,                   !- Roughness
    0.0025,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    gypsum_plasterboard_25mm,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

                                            ! #manual calibration shows 0.065 a good choice. Range: 0.015 - 0.085m

  Material,
    eps_65mm,                !- Name
    Rough,                   !- Roughness
    0.065,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    aluminium_2mm,           !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    pvc_3cm,                 !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    stainless_steel_1cm,     !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    29,                      !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

                                            ! #0.30m to match R-ip value 40 shown in the IW design drawings,
                                            ! #manual calibration shows 0.15 a good choice. Range: 0.05m - 0.3m

  Material,
    rip40_batt_insulation_glass_fiber_30cm,  !- Name
    Rough,                   !- Roughness
    0.145,                   !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ceiling_tile_1cm,        !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.056,                   !- Conductivity {W/m-K}
    380,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

                                            ! #Manual calibration finds this value impacts indoor temperature
                                            ! #profile very much. Manual calibration shows 0.002m a good choice.
                                            ! #This value should not be too thick, otherwise it will show
                                            ! #significant thermal mass behavior. Range: 0.001 - 0.01m

  Material,
    copper_2mm,              !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    200,                     !- Conductivity {W/m-K}
    7000,                    !- Density {kg/m3}
    460,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Material:NoMass,
    carpet,                  !- Name
    Rough,                   !- Roughness
    0.28,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    air_gap_10mm,            !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
                    ! #originally U-ip 0.43 (U-si 2.43) suggested by a 2006 study of Xiangyang Gong,
                    ! #manual calibration shows U-si 1.792 a good choice. Range 1.5 - 3.0.
                    ! #The 2006 study of Xiangyang Gong only says it is low-e glazing
                    ! #manual calibration shows 0.292 a good choice. Range: 0.25 - 0.65

  WindowMaterial:SimpleGlazingSystem,
    iw_ext_win_simple,       !- Name
    2.655,                   !- U-Factor {W/m2-K}
    0.422,                   !- Solar Heat Gain Coefficient
    0.252;                   !- Visible Transmittance

  WindowMaterial:Glazing,
    lowe_glazing,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    glass_3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

    !was0.006,!was!0.003,                   !- Thickness {m}
    !0.775,!was!0.837,                   !- Solar Transmittance at Normal Incidence
    !0.071,!was!0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    !0.071,!was!0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    !0.881,!was!0.898,                   !- Visible Transmittance at Normal Incidence
    !0.08,!was!0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    !0.08,!was!0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    !0.0,                     !- Infrared Transmittance at Normal Incidence
    !0.84,                    !- Front Side Infrared Hemispherical Emissivity
    !0.84,                    !- Back Side Infrared Hemispherical Emissivity
    !0.9,                     !- Conductivity {W/m-K}
    !1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    glass_very_clear,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.001,                   !- Thickness {m}
    0.99,                    !- Solar Transmittance at Normal Incidence
    0.001,                   !- Front Side Solar Reflectance at Normal Incidence
    0.001,                   !- Back Side Solar Reflectance at Normal Incidence
    0.99,                    !- Visible Transmittance at Normal Incidence
    0.001,                   !- Front Side Visible Reflectance at Normal Incidence
    0.001,                   !- Back Side Visible Reflectance at Normal Incidence
    0.99,                    !- Infrared Transmittance at Normal Incidence
    0.01,                    !- Front Side Infrared Hemispherical Emissivity
    0.01,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WindowMaterial:SimpleGlazingSystem ===========

  WindowMaterial:SimpleGlazingSystem,
    TestWindowGlazing,       !- Name
    2.470,                   !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.769;                   !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}

  WindowMaterial:Gas,
    air_gap_6mm,             !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    0.003;                   !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

  WindowMaterial:Shade,
    internal_shade_30004,    !- Name
    0.05,                    !- Solar Transmittance {dimensionless}
    0.35,                    !- Solar Reflectance {dimensionless}
    0.05,                    !- Visible Transmittance {dimensionless}
    0.35,                    !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

  WindowMaterial:Blind,
    external_reflector_30001,!- Name
    Horizontal,              !- Slat Orientation
    0.37,                    !- Slat Width {m}
    0.37,                    !- Slat Separation {m}
    0.01,                    !- Slat Thickness {m}
    0,                       !- Slat Angle {deg}
    1,                       !- Slat Conductivity {W/m-K}
    0.332,                   !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.1,                     !- Back Side Slat Beam Solar Reflectance
    0.332,                   !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.1,                     !- Back Side Slat Diffuse Solar Reflectance
    0.337,                   !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.1,                     !- Back Side Slat Beam Visible Reflectance
    0.337,                   !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.1,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.84,                    !- Front Side Slat Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Slat Infrared Hemispherical Emissivity
    1,                       !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    90;                      !- Maximum Slat Angle {deg}

  WindowMaterial:Blind,
    blind_3002,              !- Name
    Horizontal,              !- Slat Orientation
    0.007,                   !- Slat Width {m}
    0.005,                   !- Slat Separation {m}
    0.0002,                  !- Slat Thickness {m}
    20,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.02,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    0;                       !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    GlassAsVirtualPartition, !- Name
    glass_very_clear;        !- Outside Layer

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    floor_slab_1,            !- Name
    aerated_concrete_20cm;   !- Outside Layer

  Construction,
    floor_slab_2,            !- Name
    aerated_concrete_20cm;   !- Outside Layer

  Construction,
    insulated_metal_panel_wall_5,  !- Name
    steel_5mm,               !- Outside Layer
    foam_polyisocyanate_105mm,  !- Layer 2
    steel_5mm;               !- Layer 3

  Construction,
    plenum_concrete_base_wall_7,  !- Name
    aerated_concrete_30cm;   !- Outside Layer

  Construction,
    internal_partition_9,    !- Name
    gypsum_plasterboard_25mm,!- Outside Layer
    air_gap_10mm,            !- Layer 2
    gypsum_plasterboard_25mm;!- Layer 3

  Construction,
    pitched_roof_rip40_13,   !- Name
    stainless_steel_1cm,     !- Outside Layer
    rip40_batt_insulation_glass_fiber_30cm,  !- Layer 2
    stainless_steel_1cm;     !- Layer 3

  Construction,
    flat_roof_rip10_15,      !- Name
    stainless_steel_1cm,     !- Outside Layer
    eps_65mm,                !- Layer 2
    stainless_steel_1cm;     !- Layer 3

  Construction,
    lowe_double_layer_uip0d43_100123456,  !- Name
    iw_ext_win_simple;       !- Outside Layer

    !air_gap_6mm,             !- Layer 2
    !glass_3mm;               !- Layer 3
    !air_gap_6mm,             !- Layer 2
    !glass_3mm,               !- Layer 3

  Construction,
    lowe_double_layer_inside_blind_2001,  !- Name
    iw_ext_win_simple,       !- Outside Layer
    blind_3002;              !- Layer 2

    !air_gap_6mm,             !- Layer 2
    !glass_3mm,               !- Layer 3

  Construction,
    lowe_double_layer_inside_shade_2003,  !- Name
    iw_ext_win_simple,       !- Outside Layer
    internal_shade_30004;    !- Layer 2

  Construction,
    lowe_double_layer_outside_reflector_2004,  !- Name
    external_reflector_30001,!- Outside Layer
    iw_ext_win_simple;       !- Layer 2

    !air_gap_6mm,             !- Layer 3
    !glass_3mm;               !- Layer 4

  Construction,
    lowe_double_layer_outside_blind_2006,  !- Name
    blind_3002,              !- Outside Layer
    iw_ext_win_simple;       !- Layer 2

    !air_gap_6mm,             !- Layer 3
    !glass_3mm;               !- Layer 4

  Construction,
    internal_floor_3,        !- Name
    carpet,                  !- Outside Layer
    aerated_concrete_1cm;    !- Layer 2

  Construction,
    internal_floor_4,        !- Name
    aerated_concrete_1cm,    !- Outside Layer
    carpet;                  !- Layer 2

  Construction,
    internal_floor_noCarpet, !- Name
    aerated_concrete_1cm;    !- Outside Layer

  Construction,
    single_layer_glazing_11, !- Name
    glass_3mm;               !- Outside Layer

  Construction,
    single_layer_glazing_12, !- Name
    glass_3mm;               !- Outside Layer

  Construction,
    single_layer_glazing_9,  !- Name
    glass_3mm;               !- Outside Layer

  Construction,
    ceiling_tile_panel_12,   !- Name
    ceiling_tile_1cm;        !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========

  ConstructionProperty:InternalHeatSource,
    window_frame_uip0p49_mull_17 Heat Source,  !- Name
    window_frame_uip0p49_mull_17,  !- Construction Name
    2,                       !- Thermal Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.3,                     !- Tube Spacing {m}
    0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    window_frame_uip0p49_mull_17,  !- Name
    aluminium_2mm,           !- Outside Layer
    pvc_3cm,                 !- Layer 2
    copper_2mm;              !- Layer 3

  ConstructionProperty:InternalHeatSource,
    cooled_panel_12 Heat Source,  !- Name
    cooled_panel_12,         !- Construction Name
    1,                       !- Thermal Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.3,                     !- Tube Spacing {m}
    0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    cooled_panel_12,         !- Name
    copper_2mm,              !- Outside Layer
    copper_2mm;              !- Layer 2

    !aluminium_2mm,               !- Layer 3

  ConstructionProperty:InternalHeatSource,
    insulated_metal_panel_wall_mull Heat Source,  !- Name
    insulated_metal_panel_wall_mull,  !- Construction Name
    2,                       !- Thermal Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.3,                     !- Tube Spacing {m}
    0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    insulated_metal_panel_wall_mull,  !- Name
    steel_5mm,               !- Outside Layer
    foam_polyisocyanate_105mm_mull,  !- Layer 2
    copper_2mm;              !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    underfloor_void_space,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofS1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofS2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofS3,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofS0,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofS4,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofN0,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofN3,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofN1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    roofN2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    swOff,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    seOff,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    nwOff,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    neOff,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    central,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    largeConf,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: RoomAirModelType ===========

  RoomAirModelType,
    seOff RoomAir Model,     !- Name
    seOff,                   !- Zone Name
    UnderFloorAirDistributionInterior,  !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

  RoomAirModelType,
    swOff RoomAir Model,     !- Name
    swOff,                   !- Zone Name
    UnderFloorAirDistributionInterior,  !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

!-   ===========  ALL OBJECTS IN CLASS: RoomAirSettings:InternalMass ===========
! was not exist

  InternalMass,
    swOff_intMass,           !- Name
    internal_floor_noCarpet, !- Construction Name
    swOff,                   !- Zone or ZoneList Name
    600.1234;                !- Surface Area {m2}

  InternalMass,
    seOff_intMass,           !- Name
    internal_floor_noCarpet, !- Construction Name
    seOff,                   !- Zone or ZoneList Name
    600.1234;                !- Surface Area {m2}

  InternalMass,
    nwOff_intMass,           !- Name
    internal_floor_noCarpet, !- Construction Name
    nwOff,                   !- Zone or ZoneList Name
    600.1234;                !- Surface Area {m2}

  InternalMass,
    neOff_intMass,           !- Name
    internal_floor_noCarpet, !- Construction Name
    neOff,                   !- Zone or ZoneList Name
    600.1234;                !- Surface Area {m2}

  InternalMass,
    largeConf_intMass,       !- Name
    internal_floor_noCarpet, !- Construction Name
    largeConf,               !- Zone or ZoneList Name
    600.1234;                !- Surface Area {m2}

  InternalMass,
    central_intMass,         !- Name
    internal_floor_noCarpet, !- Construction Name
    central,                 !- Zone or ZoneList Name
    600.1234;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: RoomAirSettings:UnderFloorAirDistributionInterior ===========

  RoomAirSettings:UnderFloorAirDistributionInterior,
    seOff,                   !- Zone Name
    8,                       !- Number of Diffusers
    Autocalculate,           !- Power per Plume {W}
    Autocalculate,           !- Design Effective Area of Diffuser {m2}
    Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}
    ,                        !- Thermostat Height {m}
    ,                        !- Comfort Height {m}
    0.001,                   !- Temperature Difference Threshold for Reporting {deltaC}
    Swirl,                   !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    Autocalculate,           !- Coefficient A
    Autocalculate,           !- Coefficient B
    Autocalculate,           !- Coefficient C
    Autocalculate,           !- Coefficient D
    Autocalculate;           !- Coefficient E

  RoomAirSettings:UnderFloorAirDistributionInterior,
    swOff,                   !- Zone Name
    8,                       !- Number of Diffusers
    Autocalculate,           !- Power per Plume {W}
    Autocalculate,           !- Design Effective Area of Diffuser {m2}
    Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}
    ,                        !- Thermostat Height {m}
    ,                        !- Comfort Height {m}
    0.001,                   !- Temperature Difference Threshold for Reporting {deltaC}
    Swirl,                   !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    Autocalculate,           !- Coefficient A
    Autocalculate,           !- Coefficient B
    Autocalculate,           !- Coefficient C
    Autocalculate,           !- Coefficient D
    Autocalculate;           !- Coefficient E

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    underfloor_void_space_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    floor_slab_1,            !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,19.59745503,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,19.59745503,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,39.59745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,39.59745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    floor_slab_1,            !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,-4.41254497,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,-4.41254497,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,39.59745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,39.59745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_central,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_3,        !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_Floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,19.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_floor,           !- Name
    Floor,                   !- Surface Type
    internal_floor_4,        !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_central,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,19.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_neOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_noCarpet, !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_Floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,19.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,19.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,39.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,39.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_Floor,             !- Name
    Floor,                   !- Surface Type
    internal_floor_noCarpet, !- Construction Name
    neOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_neOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,19.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,19.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,39.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,39.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_seOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_3,        !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    seOff_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_floor,             !- Name
    Floor,                   !- Surface Type
    internal_floor_4,        !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_seOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_partition_west,    !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_partition_east,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,-4.41254497,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_partition_east,    !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    seOff_partition_west,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_nwOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_noCarpet, !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_Floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_Floor,             !- Name
    Floor,                   !- Surface Type
    internal_floor_noCarpet, !- Construction Name
    nwOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_nwOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_swOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_3,        !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_Floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_Floor,             !- Name
    Floor,                   !- Surface Type
    internal_floor_4,        !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_swOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_largeConf,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_noCarpet, !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,39.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,39.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_Floor,         !- Name
    Floor,                   !- Surface Type
    internal_floor_noCarpet, !- Construction Name
    largeConf,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_largeConf,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,39.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,39.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,-4.41254497,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,19.59745503,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.41254497,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,19.5974550316,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,19.5974550316,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,19.5974550316,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.5974550316,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,19.59745503,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,39.59745503,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,39.5974550316,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,39.5974550316,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,39.5974550316,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,39.5974550316,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,39.59745503,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,-4.41254497,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,-4.41254497,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    underfloor_void_space,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.72195439,-4.4125449684,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.90804561,-4.4125449684,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.90804561,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.72195439,-4.4125449684,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,-4.4125449684,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-4.4125449684,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    0.90804561,-4.4125449684,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    underfloor_void_space_Wall_7_1_1,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,-4.4125449684,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.72195439,-4.4125449684,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.72195439,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,-4.4125449684,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS1_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-zhiang_Ceiling_1_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,0.28745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,5.08745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-zhiang_Ceiling_1_0_10026,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS1_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,0.28745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,5.08745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,5.08745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_partition_north,   !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_partition_south,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_partition_south,   !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    nwOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_partition_north,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_partition_east,    !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    nwOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_partition_west,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_partition_east,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_partition_north,   !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    nwOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_partition_south_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_partition_south_west,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    largeConf,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_partition_north,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_partition_east,!- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    largeConf,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_partition_west_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,39.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,39.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_partition_west_north,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    neOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_partition_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,39.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,39.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_partition_south, !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    seOff_partition_north,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_partition_north,   !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_south, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

!- aaaa

  BuildingSurface:Detailed,
    roofS1_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-omer_Ceiling_1_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,5.08745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-omer_Ceiling_1_0_10028,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS1_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,5.08745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS1_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,0.287455032,4.1200000018,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,0.287455032,4.1200000018,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,1.7174550267,5.419999997,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,1.7174550267,5.419999997;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS1_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,5.08745503,4.1200000006,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543889,0.28745503,4.1200000006,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3919543921,1.71745503,5.4199999988,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3919543921,2.61745503,5.4199999988;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS1_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,0.28745503,4.1200000021,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456057,5.08745503,4.1200000021,  !- X,Y,Z ==> Vertex 2 {m}
    2.3080456064,2.61745503,5.4200000018,  !- X,Y,Z ==> Vertex 3 {m}
    2.3080456064,1.71745503,5.4200000018;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS1_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,5.0874550315,4.1199999992,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,5.0874550315,4.1199999992,  !- X,Y,Z ==> Vertex 2 {m}
    -3.39195439,2.6174550332,5.4199999983,  !- X,Y,Z ==> Vertex 3 {m}
    2.30804561,2.6174550332,5.4199999983;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS1_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,1.71745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    2.30804561,1.71745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,2.61745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,2.61745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS2_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-weili_Ceiling_1_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,5.08745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,9.88745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-weili_Ceiling_1_0_10031,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS2_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,5.08745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,9.88745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,9.88745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS2_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_Ceiling_1_0_10033, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,9.88745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_Ceiling_1_0_10033, !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS2_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,5.08745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,9.88745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS2_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,5.0874550303,4.1200000003,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,5.0874550303,4.1200000003,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,6.5174550324,5.4200000022,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,6.5174550324,5.4200000022;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS2_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,9.88745503,4.1200000006,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543889,5.08745503,4.1200000006,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3919543921,6.51745503,5.4199999988,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3919543921,7.41745503,5.4199999988;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS2_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,5.08745503,4.1200000021,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456057,9.88745503,4.1200000021,  !- X,Y,Z ==> Vertex 2 {m}
    2.3080456064,7.41745503,5.4200000018,  !- X,Y,Z ==> Vertex 3 {m}
    2.3080456064,6.51745503,5.4200000018;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS2_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,9.8874550338,4.119999998,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,9.8874550338,4.119999998,  !- X,Y,Z ==> Vertex 2 {m}
    -3.39195439,7.4174550266,5.4200000018,  !- X,Y,Z ==> Vertex 3 {m}
    2.30804561,7.4174550266,5.4200000018;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS2_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,6.51745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    2.30804561,6.51745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,7.41745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,7.41745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS3_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-bapp_Ceiling_1_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,9.88745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,14.68745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-bapp_Ceiling_1_0_10037,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS3_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,9.88745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,14.68745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,14.68745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS3_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-vivian_Ceiling_1_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,14.68745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-vivian_Ceiling_1_0_10039,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS3_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,9.88745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,14.68745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS3_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,9.8874550286,4.1199999987,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,9.8874550286,4.1199999987,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,11.3174550307,5.4200000007,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,11.3174550307,5.4200000007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS3_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,14.68745503,4.1200000006,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543889,9.88745503,4.1200000006,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3919543921,11.31745503,5.4199999988,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3919543921,12.21745503,5.4199999988;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS3_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,9.88745503,4.1200000021,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456057,14.68745503,4.1200000021,  !- X,Y,Z ==> Vertex 2 {m}
    2.3080456064,12.21745503,5.4200000018,  !- X,Y,Z ==> Vertex 3 {m}
    2.3080456064,11.31745503,5.4200000018;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS3_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,14.6874550272,4.1200000015,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,14.6874550272,4.1200000015,  !- X,Y,Z ==> Vertex 2 {m}
    -3.39195439,12.2174550289,5.4200000006,  !- X,Y,Z ==> Vertex 3 {m}
    2.30804561,12.2174550289,5.4200000006;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS3_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,11.31745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    2.30804561,11.31745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,12.21745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,12.21745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS0_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-nina_Ceiling_1_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,0.28745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-nina_Ceiling_1_0_10043,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS0_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,0.28745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,0.28745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS0_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    smallConf_Ceiling_1_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,0.28745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    smallConf_Ceiling_1_0_10045,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS0_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,0.28745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS0_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,-4.4125449717,4.1199999985,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-4.4125449717,4.1199999985,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,-2.9825449696,5.4200000004,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,-2.9825449696,5.4200000004;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS0_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,0.28745503,4.1200000006,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543889,-4.41254497,4.1200000006,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3919543921,-2.98254497,5.4199999988,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3919543921,-2.08254497,5.4199999988;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS0_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,-4.41254497,4.1200000021,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456057,0.28745503,4.1200000021,  !- X,Y,Z ==> Vertex 2 {m}
    2.3080456064,-2.08254497,5.4200000018,  !- X,Y,Z ==> Vertex 3 {m}
    2.3080456064,-2.98254497,5.4200000018;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS0_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,0.2874550262,4.1200000021,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,0.2874550262,4.1200000021,  !- X,Y,Z ==> Vertex 2 {m}
    -3.39195439,-2.0825449668,5.4199999983,  !- X,Y,Z ==> Vertex 3 {m}
    2.30804561,-2.0825449668,5.4199999983;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS0_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,-2.98254497,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    2.30804561,-2.98254497,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,-2.08254497,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,-2.08254497,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS4_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS4,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-yujie_Ceiling_1_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,14.68745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-yujie_Ceiling_1_0_10049,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS4_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,14.68745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS4_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofS4,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-james_Ceiling_1_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-james_Ceiling_1_0_10051,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS4_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,14.68745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS4_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,19.59745503,4.1200000006,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543889,14.68745503,4.1200000006,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3919543921,16.17745503,5.4199999988,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3919543921,17.07745503,5.4199999988;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS4_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,14.6874550326,4.1200000023,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,14.6874550326,4.1200000023,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,16.1774550332,5.4200000028,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,16.1774550332,5.4200000028;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS4_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,14.68745503,4.1200000021,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456057,19.59745503,4.1200000021,  !- X,Y,Z ==> Vertex 2 {m}
    2.3080456064,17.07745503,5.4200000018,  !- X,Y,Z ==> Vertex 3 {m}
    2.3080456064,16.17745503,5.4200000018;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS4_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,19.5974550303,4.1199999998,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,19.5974550303,4.1199999998,  !- X,Y,Z ==> Vertex 2 {m}
    -3.39195439,17.0774550298,5.4200000001,  !- X,Y,Z ==> Vertex 3 {m}
    2.30804561,17.0774550298,5.4200000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofS4_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,16.17745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    2.30804561,16.17745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    2.30804561,17.07745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39195439,17.07745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofN0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_south_Ceiling_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_south_Ceiling_1_0_10055,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN0_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12,         !- Construction Name
    roofN0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_south_Ceiling_1_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_south_Ceiling_1_0_10057,  !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    nwOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN0_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Floor_0_3_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofN0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_south_Ceiling_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_south_Ceiling_1_0_10055,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    neOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN0_Floor_0_3_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,24.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543903,19.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 2 {m}
    -3.441954387,21.22745503,5.4200000017,  !- X,Y,Z ==> Vertex 3 {m}
    -3.441954387,22.12745503,5.4200000017;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,19.597455033,4.1200000024,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,19.597455033,4.1200000024,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,21.2274550323,5.4200000018,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,21.2274550323,5.4200000018;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,19.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456081,24.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 2 {m}
    9.3580456112,22.12745503,5.4199999994,  !- X,Y,Z ==> Vertex 3 {m}
    9.3580456112,21.22745503,5.4199999994;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,24.5974550327,4.1199999986,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,24.5974550327,4.1199999986,  !- X,Y,Z ==> Vertex 2 {m}
    -3.44195439,22.1274550344,5.4199999977,  !- X,Y,Z ==> Vertex 3 {m}
    9.35804561,22.1274550344,5.4199999977;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN0_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,21.22745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    9.35804561,21.22745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,22.12745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,22.12745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN3_Floor_0_0_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofN3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_north_Ceiling_1_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,34.60123446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,34.60123446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,39.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,39.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_north_Ceiling_1_0_10059,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    largeConf,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN3_Floor_0_0_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,34.60123446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,34.60123446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,39.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,39.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN3_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofN3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_north_Ceiling_1_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,34.60123446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,34.60123446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,39.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09782113,39.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_north_Ceiling_1_0_10061,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    neOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN3_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,34.60123446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,34.60123446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09782113,39.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,39.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN3_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,39.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543903,34.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 2 {m}
    -3.441954387,36.22745503,5.4200000017,  !- X,Y,Z ==> Vertex 3 {m}
    -3.441954387,37.12745503,5.4200000017;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN3_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,34.597455031,4.1200000008,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,34.597455031,4.1200000008,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,36.2274550303,5.4200000002,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,36.2274550303,5.4200000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN3_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,34.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456081,39.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 2 {m}
    9.3580456113,37.12745503,5.4199999994,  !- X,Y,Z ==> Vertex 3 {m}
    9.3580456113,36.22745503,5.4199999994;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN3_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,39.5974550276,4.1200000013,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,39.5974550276,4.1200000013,  !- X,Y,Z ==> Vertex 2 {m}
    -3.44195439,37.1274550293,5.4200000004,  !- X,Y,Z ==> Vertex 3 {m}
    9.35804561,37.1274550293,5.4200000004;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN3_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,36.22745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    9.35804561,36.22745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,37.12745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,37.12745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12,         !- Construction Name
    roofN1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_north_Ceiling_1_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,29.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_north_Ceiling_1_0_10065,  !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN1_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_partition_north, !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_partition_south_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_partition_south_east,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    largeConf,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_north, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74481552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_partition_east,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_partition_west_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74481552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_partition_west_south,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    neOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74481552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12,         !- Construction Name
    roofN1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bas_Ceiling_1_0_10067,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,29.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bas_Ceiling_1_0_10067,   !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    neOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN1_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,29.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,29.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Floor_0_3_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12,         !- Construction Name
    roofN1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-volker_Ceiling_1_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-volker_Ceiling_1_0_10069,  !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    nwOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN1_Floor_0_3_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,29.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,29.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543903,24.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 2 {m}
    -3.441954387,26.22745503,5.4200000017,  !- X,Y,Z ==> Vertex 3 {m}
    -3.441954387,27.12745503,5.4200000017;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,24.5974550297,4.1199999998,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,24.5974550297,4.1199999998,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,26.227455029,5.4199999992,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,26.227455029,5.4199999992;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,24.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456081,29.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 2 {m}
    9.3580456112,27.12745503,5.4199999994,  !- X,Y,Z ==> Vertex 3 {m}
    9.3580456112,26.22745503,5.4199999994;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,29.597455031,4.1199999995,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,29.597455031,4.1199999995,  !- X,Y,Z ==> Vertex 2 {m}
    -3.44195439,27.1274550327,5.4199999986,  !- X,Y,Z ==> Vertex 3 {m}
    9.35804561,27.1274550327,5.4199999986;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN1_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,26.22745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    9.35804561,26.22745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,27.12745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,27.12745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN2_Floor_0_0_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofN2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_south_Ceiling_1_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,34.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,34.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_south_Ceiling_1_0_10071,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    largeConf,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN2_Floor_0_0_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,34.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,34.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN2_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    roofN2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-surekha_Ceiling_1_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,34.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,34.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    off-surekha_Ceiling_1_0_10073,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    neOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN2_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,34.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,34.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN2_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,34.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543903,29.59745503,4.1199999998,  !- X,Y,Z ==> Vertex 2 {m}
    -3.441954387,31.22745503,5.4200000017,  !- X,Y,Z ==> Vertex 3 {m}
    -3.441954387,32.12745503,5.4200000017;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN2_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,29.5974550264,4.1199999972,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,29.5974550264,4.1199999972,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,31.2274550336,5.4200000028,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,31.2274550336,5.4200000028;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN2_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,29.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456081,34.59745503,4.1200000009,  !- X,Y,Z ==> Vertex 2 {m}
    9.3580456113,32.12745503,5.4199999994,  !- X,Y,Z ==> Vertex 3 {m}
    9.3580456113,31.22745503,5.4199999994;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN2_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,34.5974550293,4.1200000004,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,34.5974550293,4.1200000004,  !- X,Y,Z ==> Vertex 2 {m}
    -3.44195439,32.127455031,5.4199999995,  !- X,Y,Z ==> Vertex 3 {m}
    9.35804561,32.127455031,5.4199999995;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    roofN2_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,31.22745503,5.42,  !- X,Y,Z ==> Vertex 1 {m}
    9.35804561,31.22745503,5.42,  !- X,Y,Z ==> Vertex 2 {m}
    9.35804561,32.12745503,5.42,  !- X,Y,Z ==> Vertex 3 {m}
    -3.44195439,32.12745503,5.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_Wall_east_bot_mull,!- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,19.5974550316,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,39.607454966,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.607454966,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.5974550316,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_Wall_east_mid,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,39.607454966,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.607454966,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.5974550316,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_Wall_east_top_mull,!- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,39.607454966,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.607454966,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.5974550316,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_Wall_south_bot_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    central,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,19.5974550316,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,19.5974550316,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.5974550316,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_Wall_south_top_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    central,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,19.5974550316,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.5974550316,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    central_Wall_south_mid,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    central,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.5974550316,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_wall_east_mid,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    seOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.4125449684,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_wall_east_top_mull,!- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,19.5974550316,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_wall_east_bot_mull,!- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,19.5974550316,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.4125449684,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_Wall_south_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    seOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    0.90804561,-4.4125449684,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_Wall_south_top_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    0.90804561,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_Wall_south_bot_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    0.90804561,-4.4125449684,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_Wall_mid,          !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    nwOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,29.59745503,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,19.59745503,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,19.59745503,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,29.59745503,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_Wall_top_mull,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    nwOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,29.59745503,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,19.59745503,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,29.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    nwOff_Wall_bot_mull,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    nwOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,29.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,19.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,19.59745503,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,29.59745503,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_wall_west_top_mull,!- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,19.59745503,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_wall_west_bot_mull,!- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,19.59745503,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,19.59745503,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_wall_west_mid,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    swOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,19.59745503,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,19.59745503,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_wall_south_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    swOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    -1.72195439,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    -1.72195439,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,-4.4125449684,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_wall_south_top_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    -1.72195439,-4.4125449684,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    -1.72195439,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_wall_south_bot_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.72195439,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -1.72195439,-4.4125449684,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,-4.4125449684,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    swOff_door,              !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    swOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_door,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.72195439,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.72195439,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    seOff_door,              !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    seOff,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    seOff_door,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    0.90804561,-4.4125449684,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    0.90804561,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_Wall_north_mid,!- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    largeConf,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7478155203,39.6050138888,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,39.6035155716,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,39.6035155716,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    7.7478155203,39.6050138888,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_Wall_north_top_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7478155203,39.6050138888,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,39.6035155716,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,39.6035155716,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.7478155203,39.6050138888,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_Wall_north_bot_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7478155203,39.6050138888,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,39.6035155716,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,39.6035155716,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    7.7478155203,39.6050138888,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_Wall_west_mid, !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    largeConf,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,39.6023932374,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,29.59745503,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,29.59745503,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.6023932374,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_Wall_west_top_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,39.6023932374,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,29.59745503,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,29.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.6023932374,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    largeConf_Wall_west_bot_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,39.6023932374,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,29.59745503,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,29.59745503,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.6023932374,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_wall_north_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,39.607454966,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    7.7478155203,39.6065711275,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    7.7478155203,39.6065711275,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,39.607454966,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_wall_north_top_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,39.607454966,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    7.7478155203,39.6065711275,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    7.7478155203,39.6065711275,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,39.607454966,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_wall_north_bot_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,39.607454966,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.7478155203,39.6065711275,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.7478155203,39.6065711275,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,39.607454966,1.52;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_Wall_south_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,19.5974550316,3.92;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_Wall_south_top_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,19.5974550316,3.92,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,19.5974550316,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,19.5974550316,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    neOff_Wall_south_bot_mull,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,19.5974550316,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,19.5974550316,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,19.5974550316,1.52,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,19.5974550316,1.52;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED xxxxxx===========

  FenestrationSurface:Detailed,
    seOff_partition_west_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    seOff_partition_west,    !- Building Surface Name
    swOff_partition_east_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,-4.40254497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,-4.40254497,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    swOff_partition_east_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    swOff_partition_east,    !- Building Surface Name
    seOff_partition_west_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.40254497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,-4.40254497,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    swOff_partition_north_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    swOff_partition_north,   !- Building Surface Name
    nwOff_partition_south_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.41695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.41695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    nwOff_partition_south_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    nwOff_partition_south,   !- Building Surface Name
    swOff_partition_north_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.72195439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.41695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.41695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    nwOff_partition_north_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    nwOff_partition_north,   !- Building Surface Name
    largeConf_partition_south_west_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.41695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.72195439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.72195439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.41695439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf_partition_south_west_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_partition_south_west,  !- Building Surface Name
    nwOff_partition_north_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.72195439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.41695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.41695439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.72195439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    nwOff_partition_east_hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    nwOff_partition_east,    !- Building Surface Name
    central_partition_west_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,29.58745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.58745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    central_partition_west_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_west,  !- Building Surface Name
    nwOff_partition_east_hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,29.58745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.58745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    central_partition_north_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_north, !- Building Surface Name
    largeConf_partition_south_east_hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.73481552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.73481552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf_partition_south_east_hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_partition_south_east,  !- Building Surface Name
    central_partition_north_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.73481552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.73481552,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf_partition_east_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_partition_east,!- Building Surface Name
    neOff_partition_west_north_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,39.58745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,39.58745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,29.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_partition_west_north_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_partition_west_north,  !- Building Surface Name
    largeConf_partition_east_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74781552,39.58745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74781552,29.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74781552,29.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74781552,39.58745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    central_partition_east_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_east,  !- Building Surface Name
    neOff_partition_west_south_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,29.58745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,29.58745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_partition_west_south_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_partition_west_south,  !- Building Surface Name
    central_partition_east_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,29.58745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,29.58745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    seOff_partition_north_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    seOff_partition_north,   !- Building Surface Name
    central_partition_south_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.89804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.89804561,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    central_partition_south_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_south, !- Building Surface Name
    seOff_partition_north_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.89804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.89804561,19.59745503,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59745503,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    underfloor_void_space_Wall_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9080456082,-4.40954497,0.003,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,19.59445503,0.003,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,19.59445503,0.347,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.40954497,0.347;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    underfloor_void_space_Wall_3_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.91104561,19.5974550316,0.003,  !- X,Y,Z ==> Vertex 1 {m}
    12.09504561,19.5974550316,0.003,  !- X,Y,Z ==> Vertex 2 {m}
    12.09504561,19.5974550316,0.347,  !- X,Y,Z ==> Vertex 3 {m}
    4.91104561,19.5974550316,0.347;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    underfloor_void_space_Wall_4_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.0980456082,19.59945503,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,39.59545503,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.59545503,0.348,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.59945503,0.348;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    underfloor_void_space_Wall_5_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09504561,39.5974550316,0.003,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,39.5974550316,0.003,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,39.5974550316,0.347,  !- X,Y,Z ==> Vertex 3 {m}
    12.09504561,39.5974550316,0.347;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    underfloor_void_space_Wall_6_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,39.59445503,0.003,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,-4.40954497,0.003,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,-4.40954497,0.347,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.59445503,0.347;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS1_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS1_Floor_0_1_0,      !- Building Surface Name
    off-zhiang_Ceiling_1_0_0_0_0_0_Hole_10028,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90804561,0.28745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,5.07745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,5.07745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-zhiang_Ceiling_1_0_0_0_0_0_Hole_10028,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-zhiang_Ceiling_1_0_10026,  !- Building Surface Name
    roofS1_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,0.28745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,0.28745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,5.07745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,5.07745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS2_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS2_Floor_0_1_0,      !- Building Surface Name
    off-weili_Ceiling_1_0_0_0_0_0_Hole_10033,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,5.09045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,5.09045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,9.88445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90504561,9.88445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-weili_Ceiling_1_0_0_0_0_0_Hole_10033,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-weili_Ceiling_1_0_10031,  !- Building Surface Name
    roofS2_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,5.09045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90504561,5.09045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90504561,9.88445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,9.88445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS2_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS2_Floor_0_2_0,      !- Building Surface Name
    swOff_Ceiling_1_0_0_0_0_0_Hole_10035,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,5.09045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,5.09045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,9.88445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,9.88445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    swOff_Ceiling_1_0_0_0_0_0_Hole_10035,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    swOff_Ceiling_1_0_10033, !- Building Surface Name
    roofS2_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,5.09045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,5.09045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,9.88445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,9.88445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS3_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS3_Floor_0_1_0,      !- Building Surface Name
    off-bapp_Ceiling_1_0_0_0_0_0_Hole_10039,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,9.89045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,9.89045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,14.68445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90504561,14.68445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-bapp_Ceiling_1_0_0_0_0_0_Hole_10039,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-bapp_Ceiling_1_0_10037,  !- Building Surface Name
    roofS3_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,9.89045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90504561,9.89045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90504561,14.68445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,14.68445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS3_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS3_Floor_0_2_0,      !- Building Surface Name
    off-vivian_Ceiling_1_0_0_0_0_0_Hole_10041,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,9.89045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,9.89045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,14.68445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,14.68445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-vivian_Ceiling_1_0_0_0_0_0_Hole_10041,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-vivian_Ceiling_1_0_10039,  !- Building Surface Name
    roofS3_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,9.89045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,9.89045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,14.68445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,14.68445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS0_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS0_Floor_0_1_0,      !- Building Surface Name
    off-nina_Ceiling_1_0_0_0_0_0_Hole_10045,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,0.28445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90504561,0.28445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-nina_Ceiling_1_0_0_0_0_0_Hole_10045,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-nina_Ceiling_1_0_10043,  !- Building Surface Name
    roofS0_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90504561,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90504561,0.28445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,0.28445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS0_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS0_Floor_0_2_0,      !- Building Surface Name
    smallConf_Ceiling_1_0_0_0_0_0_Hole_10047,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,0.28445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,0.28445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    smallConf_Ceiling_1_0_0_0_0_0_Hole_10047,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    smallConf_Ceiling_1_0_10045,  !- Building Surface Name
    roofS0_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,-4.40954497,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,0.28445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,0.28445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS4_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS4_Floor_0_1_0,      !- Building Surface Name
    off-yujie_Ceiling_1_0_0_0_0_0_Hole_10051,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,14.69045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,14.69045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.90504561,19.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-yujie_Ceiling_1_0_0_0_0_0_Hole_10051,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-yujie_Ceiling_1_0_10049,  !- Building Surface Name
    roofS4_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,14.69045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.90504561,14.69045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90504561,19.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofS4_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofS4_Floor_0_2_0,      !- Building Surface Name
    off-james_Ceiling_1_0_0_0_0_0_Hole_10053,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,14.69045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,14.69045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,19.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -0.40695439,19.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-james_Ceiling_1_0_0_0_0_0_Hole_10053,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-james_Ceiling_1_0_10051,  !- Building Surface Name
    roofS4_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,14.69045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,14.69045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,19.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN0_Floor_0_1_0,      !- Building Surface Name
    stairNcom_Ceiling_1_0_0_0_0_0_Hole_10057,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.73781552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.73781552,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    stairNcom_Ceiling_1_0_0_0_0_0_Hole_10057,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    central_south_Ceiling_1_0_10055,  !- Building Surface Name
    roofN0_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.73781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.40695439,24.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -0.40695439,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.73781552,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN0_Floor_0_2_0,      !- Building Surface Name
    off-erica_Ceiling_1_0_0_0_0_0_Hole_10059,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.47495439,19.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,19.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,24.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.47495439,24.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-erica_Ceiling_1_0_0_0_0_0_Hole_10059,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    nwOff_south_Ceiling_1_0_10057,  !- Building Surface Name
    roofN0_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,19.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.47495439,19.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -1.47495439,24.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,24.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.30804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 1 {m}
    8.00804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 2 {m}
    8.00804561,20.7682844111,5.053790304,  !- X,Y,Z ==> Vertex 3 {m}
    6.30804561,20.7682844111,5.053790304;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.20804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 1 {m}
    5.90804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 2 {m}
    5.90804561,20.7682844111,5.053790304,  !- X,Y,Z ==> Vertex 3 {m}
    4.20804561,20.7682844111,5.053790304;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.10804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 1 {m}
    3.80804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 2 {m}
    3.80804561,20.7682844111,5.053790304,  !- X,Y,Z ==> Vertex 3 {m}
    2.10804561,20.7682844111,5.053790304;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 1 {m}
    1.70804561,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 2 {m}
    1.70804561,20.7682844111,5.053790304,  !- X,Y,Z ==> Vertex 3 {m}
    0.00804561,20.7682844111,5.053790304;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.09195439,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 1 {m}
    -.39195439,19.939572378,4.3928543266,  !- X,Y,Z ==> Vertex 2 {m}
    -.39195439,20.7682844111,5.053790304,  !- X,Y,Z ==> Vertex 3 {m}
    -2.09195439,20.7682844111,5.053790304;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.39195439,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 1 {m}
    -2.09195439,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 2 {m}
    -2.09195439,22.6417857612,5.1492996152,  !- X,Y,Z ==> Vertex 3 {m}
    -.39195439,22.6417857612,5.1492996152;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.70804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 1 {m}
    0.00804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 2 {m}
    0.00804561,22.6417857612,5.1492996152,  !- X,Y,Z ==> Vertex 3 {m}
    1.70804561,22.6417857612,5.1492996152;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.80804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 1 {m}
    2.10804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 2 {m}
    2.10804561,22.6417857612,5.1492996152,  !- X,Y,Z ==> Vertex 3 {m}
    3.80804561,22.6417857612,5.1492996152;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.90804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 1 {m}
    4.20804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 2 {m}
    4.20804561,22.6417857612,5.1492996152,  !- X,Y,Z ==> Vertex 3 {m}
    5.90804561,22.6417857612,5.1492996152;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.00804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 1 {m}
    6.30804561,23.8452745436,4.5158844665,  !- X,Y,Z ==> Vertex 2 {m}
    6.30804561,22.6417857612,5.1492996152,  !- X,Y,Z ==> Vertex 3 {m}
    8.00804561,22.6417857612,5.1492996152;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN3_Floor_0_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN3_Floor_0_0_0,      !- Building Surface Name
    largeConf1_Ceiling_1_0_0_0_0_0_Hole_10061,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,34.60423446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,34.60423446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,39.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,39.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf1_Ceiling_1_0_0_0_0_0_Hole_10061,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_north_Ceiling_1_0_10059,  !- Building Surface Name
    roofN3_Floor_0_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,34.60423446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,34.60423446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,39.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,39.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN3_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN3_Floor_0_1_0,      !- Building Surface Name
    off-annie_Ceiling_1_0_0_0_0_0_Hole_10063,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09582113,34.60323446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74981552,34.60323446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74981552,39.59545503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09582113,39.59545503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-annie_Ceiling_1_0_0_0_0_0_Hole_10063,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_north_Ceiling_1_0_10061,  !- Building Surface Name
    roofN3_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74981552,34.60323446,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09582113,34.60323446,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09582113,39.59545503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74981552,39.59545503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN1_Floor_0_1_0,      !- Building Surface Name
    kitchen_Ceiling_1_0_0_0_0_0_Hole_10067,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,24.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    0.6528,24.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    0.6528,29.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,29.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    kitchen_Ceiling_1_0_0_0_0_0_Hole_10067,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    central_north_Ceiling_1_0_10065,  !- Building Surface Name
    roofN1_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.6528,24.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,24.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,29.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    0.6528,29.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN1_Floor_0_2_0,      !- Building Surface Name
    bas_Ceiling_1_0_0_0_0_0_Hole_10069,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09504561,24.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    8.75593056,24.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    8.75593056,29.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09504561,29.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN0_Floor_0_3_0_hole, !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN0_Floor_0_3_0,      !- Building Surface Name
    neOff_south_Ceiling_1_0_10055_hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.75781552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.75781552,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_south_Ceiling_1_0_10055_hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_south_Ceiling_1_0_10055,  !- Building Surface Name
    roofN0_Floor_0_3_0_hole, !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.75781552,19.59745503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,24.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.75781552,24.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    bas_Ceiling_1_0_0_0_0_0_Hole_10069,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    bas_Ceiling_1_0_10067,   !- Building Surface Name
    roofN1_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.75593056,24.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09504561,24.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09504561,29.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    8.75593056,29.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Floor_0_3_0_0_0_3_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN1_Floor_0_3_0,      !- Building Surface Name
    off-volker_Ceiling_1_0_0_0_0_0_Hole_10071,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.47495439,24.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,24.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,29.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.47495439,29.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-volker_Ceiling_1_0_0_0_0_0_Hole_10071,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-volker_Ceiling_1_0_10069,  !- Building Surface Name
    roofN1_Floor_0_3_0_0_0_3_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,24.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.47495439,24.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -1.47495439,29.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,29.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.20804561,24.9395723747,4.392854324,  !- X,Y,Z ==> Vertex 1 {m}
    5.90804561,24.9395723747,4.392854324,  !- X,Y,Z ==> Vertex 2 {m}
    5.90804561,25.7682844078,5.0537903014,  !- X,Y,Z ==> Vertex 3 {m}
    4.20804561,25.7682844078,5.0537903014;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Roof_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.10804561,24.9395723747,4.392854324,  !- X,Y,Z ==> Vertex 1 {m}
    3.80804561,24.9395723747,4.392854324,  !- X,Y,Z ==> Vertex 2 {m}
    3.80804561,25.7682844078,5.0537903014,  !- X,Y,Z ==> Vertex 3 {m}
    2.10804561,25.7682844078,5.0537903014;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Roof_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00804561,24.9395723747,4.392854324,  !- X,Y,Z ==> Vertex 1 {m}
    1.70804561,24.9395723747,4.392854324,  !- X,Y,Z ==> Vertex 2 {m}
    1.70804561,25.7682844078,5.0537903014,  !- X,Y,Z ==> Vertex 3 {m}
    0.00804561,25.7682844078,5.0537903014;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.70804561,28.8452745419,4.5158844674,  !- X,Y,Z ==> Vertex 1 {m}
    0.00804561,28.8452745419,4.5158844674,  !- X,Y,Z ==> Vertex 2 {m}
    0.00804561,27.6417857595,5.1492996161,  !- X,Y,Z ==> Vertex 3 {m}
    1.70804561,27.6417857595,5.1492996161;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Roof_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.80804561,28.8452745419,4.5158844674,  !- X,Y,Z ==> Vertex 1 {m}
    2.10804561,28.8452745419,4.5158844674,  !- X,Y,Z ==> Vertex 2 {m}
    2.10804561,27.6417857595,5.1492996161,  !- X,Y,Z ==> Vertex 3 {m}
    3.80804561,27.6417857595,5.1492996161;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN1_Roof_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.90804561,28.8452745419,4.5158844674,  !- X,Y,Z ==> Vertex 1 {m}
    4.20804561,28.8452745419,4.5158844674,  !- X,Y,Z ==> Vertex 2 {m}
    4.20804561,27.6417857595,5.1492996161,  !- X,Y,Z ==> Vertex 3 {m}
    5.90804561,27.6417857595,5.1492996161;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Floor_0_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN2_Floor_0_0_0,      !- Building Surface Name
    largeConf0_Ceiling_1_0_0_0_0_0_Hole_10073,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,29.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.71895439,29.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.71895439,34.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.74481552,34.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf0_Ceiling_1_0_0_0_0_0_Hole_10073,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_south_Ceiling_1_0_10071,  !- Building Surface Name
    roofN2_Floor_0_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,29.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.74481552,29.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.74481552,34.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.71895439,34.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    roofN2_Floor_0_1_0,      !- Building Surface Name
    off-surekha_Ceiling_1_0_0_0_0_0_Hole_10075,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09504561,29.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    7.75081552,29.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    7.75081552,34.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.09504561,34.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    off-surekha_Ceiling_1_0_0_0_0_0_Hole_10075,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    off-surekha_Ceiling_1_0_10073,  !- Building Surface Name
    roofN2_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.75081552,29.60045503,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.09504561,29.60045503,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.09504561,34.59445503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    7.75081552,34.59445503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.20804561,29.9395723793,4.3928543276,  !- X,Y,Z ==> Vertex 1 {m}
    5.90804561,29.9395723793,4.3928543276,  !- X,Y,Z ==> Vertex 2 {m}
    5.90804561,30.7682844124,5.053790305,  !- X,Y,Z ==> Vertex 3 {m}
    4.20804561,30.7682844124,5.053790305;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Roof_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.10804561,29.9395723793,4.3928543276,  !- X,Y,Z ==> Vertex 1 {m}
    3.80804561,29.9395723793,4.3928543276,  !- X,Y,Z ==> Vertex 2 {m}
    3.80804561,30.7682844124,5.053790305,  !- X,Y,Z ==> Vertex 3 {m}
    2.10804561,30.7682844124,5.053790305;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Roof_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00804561,29.9395723793,4.3928543276,  !- X,Y,Z ==> Vertex 1 {m}
    1.70804561,29.9395723793,4.3928543276,  !- X,Y,Z ==> Vertex 2 {m}
    1.70804561,30.7682844124,5.053790305,  !- X,Y,Z ==> Vertex 3 {m}
    0.00804561,30.7682844124,5.053790305;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.70804561,33.8452745403,4.5158844683,  !- X,Y,Z ==> Vertex 1 {m}
    0.00804561,33.8452745403,4.5158844683,  !- X,Y,Z ==> Vertex 2 {m}
    0.00804561,32.6417857578,5.1492996169,  !- X,Y,Z ==> Vertex 3 {m}
    1.70804561,32.6417857578,5.1492996169;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Roof_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.80804561,33.8452745403,4.5158844683,  !- X,Y,Z ==> Vertex 1 {m}
    2.10804561,33.8452745403,4.5158844683,  !- X,Y,Z ==> Vertex 2 {m}
    2.10804561,32.6417857578,5.1492996169,  !- X,Y,Z ==> Vertex 3 {m}
    3.80804561,32.6417857578,5.1492996169;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    roofN2_Roof_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.90804561,33.8452745403,4.5158844683,  !- X,Y,Z ==> Vertex 1 {m}
    4.20804561,33.8452745403,4.5158844683,  !- X,Y,Z ==> Vertex 2 {m}
    4.20804561,32.6417857578,5.1492996169,  !- X,Y,Z ==> Vertex 3 {m}
    5.90804561,32.6417857578,5.1492996169;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_Wall_east_Win_top, !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_east_mid,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v20,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.0980456082,19.69745503,2.842,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,39.507454966,2.842,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.507454966,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.69745503,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_Wall_east_Win_bot, !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_east_mid,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v20,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.0980456082,19.69745503,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,39.507454966,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.507454966,2.738,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.69745503,2.738;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_Wall_south_Win_bot,!- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v3,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.84781552,19.5974550316,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    11.9980456082,19.5974550316,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    11.9980456082,19.5974550316,2.738,  !- X,Y,Z ==> Vertex 3 {m}
    7.84781552,19.5974550316,2.738;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_Wall_south_Win_top,!- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v3,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.84781552,19.5974550316,2.842,  !- X,Y,Z ==> Vertex 1 {m}
    11.9980456082,19.5974550316,2.842,  !- X,Y,Z ==> Vertex 2 {m}
    11.9980456082,19.5974550316,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    7.84781552,19.5974550316,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    central_Wall_south_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    central_wall_south_mid,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.00804561,19.5974550316,2.842,  !- X,Y,Z ==> Vertex 1 {m}
    7.64781552,19.5974550316,2.842,  !- X,Y,Z ==> Vertex 2 {m}
    7.64781552,19.5974550316,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    5.00804561,19.5974550316,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    central_Wall_south_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    central_wall_south_mid,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v1,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.00804561,19.5974550316,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    7.64781552,19.5974550316,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    7.64781552,19.5974550316,2.738,  !- X,Y,Z ==> Vertex 3 {m}
    5.00804561,19.5974550316,2.738;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    seOff_wall_east_Win_bot, !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    seOff_wall_east_mid,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v25,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9080456082,-4.3125449684,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,19.4974550316,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,19.4974550316,2.738,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.3125449684,2.738;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    seOff_wall_east_Win_top, !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    seOff_wall_east_mid,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v25,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9080456082,-4.3125449684,2.842,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,19.4974550316,2.842,  !- X,Y,Z ==> Vertex 2 {m}
    4.9080456082,19.4974550316,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.3125449684,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    seOff_Wall_south_Win,    !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    seOff_Wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v3,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.00804561,-4.4125449684,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    4.8080456082,-4.4125449684,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    4.8080456082,-4.4125449684,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    1.00804561,-4.4125449684,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    nwOff_Wall_mid_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    nwOff_Wall_mid,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v9,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,29.49745503,2.842,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,19.69745503,2.842,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,19.69745503,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,29.49745503,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    nwOff_Wall_mid_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    nwOff_Wall_mid,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v9,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,29.49745503,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,19.69745503,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,19.69745503,2.738,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,29.49745503,2.738;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    swOff_wall_west_Win_top, !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_west_mid,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v25,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,19.49745503,2.842,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,-4.3125449684,2.842,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,-4.3125449684,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,19.49745503,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    swOff_wall_west_Win_bot, !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_west_mid,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v25,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,19.49745503,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,-4.3125449684,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,-4.3125449684,2.738,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,19.49745503,2.738;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    swOff_wall_south_Win,    !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v3,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.6219543918,-4.4125449684,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    -1.82195439,-4.4125449684,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    -1.82195439,-4.4125449684,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6219543918,-4.4125449684,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf_Wall_west_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_west_mid, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v10,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,39.5023932374,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,29.69745503,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,29.69745503,2.738,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.5023932374,2.738;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf_Wall_west_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_west_mid, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v10,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,39.5023932374,2.842,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7219543918,29.69745503,2.842,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7219543918,29.69745503,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.5023932374,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    largeConf_Wall_north_Win,!- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_north_mid,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v12,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.6478155203,39.6034302742,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6219543918,39.6024785348,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6219543918,39.6024785348,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    7.6478155203,39.6034302742,3.868;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    neOff_wall_north_Win,    !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_wall_north_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    framedivider_h0v4,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.9980456082,39.607454966,2.272,  !- X,Y,Z ==> Vertex 1 {m}
    7.8478155203,39.6065711275,2.272,  !- X,Y,Z ==> Vertex 2 {m}
    7.8478155203,39.6065711275,3.868,  !- X,Y,Z ==> Vertex 3 {m}
    11.9980456082,39.607454966,3.868;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

  WindowShadingControl,
    interior_blind_control_1001-roofN0,  !- Name
    roofN0,                  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    lowe_double_layer_inside_blind_2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    roofN0_Roof_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    roofN0_Roof_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    roofN0_Roof_2_0_0_2_0_2_Win,  !- Fenestration Surface 3 Name
    roofN0_Roof_2_0_0_3_0_3_Win,  !- Fenestration Surface 4 Name
    roofN0_Roof_2_0_0_4_0_4_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    interior_blind_control_1001-seOff,  !- Name
    seOff,                   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    lowe_double_layer_inside_blind_2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    seOff_Wall_south_Win;    !- Fenestration Surface 1 Name

  WindowShadingControl,
    interior_shade_control_1003-roofN1,  !- Name
    roofN1,                  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    lowe_double_layer_inside_shade_2003,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    roofN1_Roof_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    roofN1_Roof_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    roofN1_Roof_2_0_0_2_0_2_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    external_reflector_control_1004-neOff,  !- Name
    neOff,                   !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_reflector_2004,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    neOff_Wall_east_Win_top, !- Fenestration Surface 1 Name
    neOff_Wall_south_Win_top;!- Fenestration Surface 2 Name

  WindowShadingControl,
    external_reflector_control_1004-central,  !- Name
    central,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_reflector_2004,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    central_Wall_south_Win_top;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    external_reflector_control_1004-seOff,  !- Name
    seOff,                   !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_reflector_2004,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    seOff_wall_east_Win_top; !- Fenestration Surface 1 Name

  WindowShadingControl,
    external_reflector_control_1004-nwOff,  !- Name
    nwOff,                   !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_reflector_2004,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    nwOff_Wall_mid_Win_top;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    external_reflector_control_1004-swOff,  !- Name
    swOff,                   !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_reflector_2004,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    swOff_wall_west_Win_top; !- Fenestration Surface 1 Name

  WindowShadingControl,
    external_reflector_control_1004-largeConf,  !- Name
    largeConf,               !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_reflector_2004,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    largeConf_Wall_west_Win_top;  !- Fenestration Surface 1 Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

  WindowProperty:FrameAndDivider,
    framedivider_h0v1_1_3,   !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V20,      !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    20,                      !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V3,       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V1,       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V25,      !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    25,                      !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V9,       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    9,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V10,      !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    10,                      !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V12,      !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    12,                      !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V4,       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    4,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    iw - eastShading1 - Surface 1 (1),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.0978155238,18.597454966,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    12.0978155238,18.597454966,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    12.0978155238,39.607454966,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    13.0978155238,39.607454966,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - eastShading0 - Surface 1 (2),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.90804561,-4.41254497,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,19.59745503,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    5.90804561,19.59745503,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - southShading0 - Surface 1 (3),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0978155282,18.5974549616,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    5.9178155282,18.5974549616,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    5.9178155282,19.5974549616,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    12.0978155282,19.5974550316,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - westShading0 - Surface 1 (4),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.7221844762,-4.402545034,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7221844762,-4.402545034,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7221844762,39.607454966,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7221844762,39.607454966,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - westWalkway0 - Surface 1 (5),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.7219543918,-4.4125449684,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7219543918,-4.4125449684,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7219543918,39.5974550316,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7219543918,39.5974550316,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - eastWalkway0 - Surface 1 (6),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.90804561,-4.41254497,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.9080456082,-4.4125449684,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,19.59745503,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    5.90804561,19.59745503,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - southWalkway0 - Surface 1 (7),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0980456082,18.5974549616,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    5.9180456082,18.5974549616,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    5.9180456082,19.5974549616,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    12.0980456082,19.5974550316,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - eastWalkway1 - Surface 1 (8),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.0980456082,18.5874550316,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    12.0980456082,18.5874550316,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    12.0980456082,39.5974550316,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    13.0980456082,39.5974550316,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 1 (9),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2778138279,41.753459458,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    5.2778138279,41.753459458,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    5.2778138279,43.453459458,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    6.2778138279,43.453459458,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 2 (10),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138362,39.6034594625,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    3.1878155143,39.6034594555,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    3.1772571506,40.605975598,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    4.9778138365,40.6069860706,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 3 (11),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138265,40.6095278805,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.9778138365,40.6094639506,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    4.9778138368,41.7534594606,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    5.2778138268,41.7534594605,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 4 (12),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138365,40.6069860706,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    2.8772571865,40.6058072412,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    2.8772571868,41.7534594612,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    4.9778138368,41.7534594606,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 5 (13),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138279,41.753459458,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    1.8772571879,41.753459458,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    1.8772571879,43.453459458,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    5.2778138279,43.453459458,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 6 (14),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8772571929,41.7534594514,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    2.8772571929,41.7534594506,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    2.8772571943,43.4534594606,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    1.8772571943,43.4534594614,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 7 (15),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.8772571919,40.6058072406,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    3.1772571419,40.6059756004,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    3.1472678043,43.4534594604,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    2.8772571943,43.4534594606,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 8 (16),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1878155184,39.6034594533,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    4.9778138291,39.6034594519,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    4.9778138295,40.6094639448,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    3.1772244487,40.6090802392,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 9 (17),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1772244487,40.6090802392,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    5.2778138227,40.6095278748,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    5.2778138209,41.7534594508,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    3.1651719929,41.7534594568,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 10 (18),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1651719907,41.7534594548,1.12,  !- X,Y,Z ==> Vertex 1 {m}
    6.2778138327,41.7534594548,1.12,  !- X,Y,Z ==> Vertex 2 {m}
    6.2778138327,43.4534594548,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    3.1472678027,43.4534594548,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 11 (19),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138279,40.609527878,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    5.2778138279,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    5.2778138279,41.7534594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    5.2778138279,40.609527878,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 12 (20),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138279,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    6.2778138279,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    6.2778138279,41.7534594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    5.2778138279,41.7534594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 13 (21),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2778138279,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    6.2778138279,43.4534594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    6.2778138279,43.4534594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    6.2778138279,41.7534594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 14 (22),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2778138279,43.4534594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    1.8772571929,43.4534594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    1.8772571929,43.4534594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    6.2778138279,43.4534594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 15 (23),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8772571929,43.4534594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    1.8772571929,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    1.8772571929,41.7534594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    1.8772571929,43.4534594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 16 (24),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8772571929,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    2.8772571929,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    2.8772571929,41.7534594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    1.8772571929,41.7534594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 17 (25),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.8772571929,41.7534594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    2.8772571929,40.6058072416,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    2.8772571929,40.6058072416,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    2.8772571929,41.7534594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 18 (26),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.8772571929,40.6058072416,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    3.1772571456,40.6059755936,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    3.1772571456,40.6059755936,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    2.8772571929,40.6058072416,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 19 (27),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1772571456,40.6059755936,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    3.18781552,39.6034594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    3.18781552,39.6034594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    3.1772571456,40.6059755936,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 20 (28),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.18781552,39.6034594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.9778138347,39.6034594549,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    4.9778138347,39.6034594549,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    3.18781552,39.6034594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 21 (29),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138347,39.6034594549,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.9778138347,40.6094639441,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    4.9778138347,40.6094639441,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.9778138347,39.6034594549,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northBalcony - Surface 22 (30),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138347,40.6094639441,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    5.2778138279,40.609527878,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    5.2778138279,40.609527878,1.12,  !- X,Y,Z ==> Vertex 3 {m}
    4.9778138347,40.6094639441,1.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northWalkway1 - Surface 1 (31),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1778169344,39.6084538544,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    -6.72218448,39.60345945,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    -6.72218448,40.60345946,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    3.1772571456,40.6059755944,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - northWalkway0 - Surface 2 (32),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.0978153644,39.6080161344,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.97781383,39.6034594556,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    4.97781383,40.6034594521,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    13.0972555856,40.6055378744,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 1 (33),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,-7.91254487,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,-7.91254487,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72195439,-7.91254487,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,-7.91254487,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 2 (34),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,-17.41254487,-15,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-7.91254487,-15,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,-7.91254487,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,-17.41254487,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 3 (35),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,-17.41254487,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,-17.41254487,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72195439,-7.91254487,-15,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,-7.91254487,-15;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 4 (36),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,-7.91254487,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,-17.41254487,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72195439,-17.41254487,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.72195439,-7.91254487,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 5 (37),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    4.90804561,-7.91254487,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,-7.91254487,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4069543938,-17.4125448656,5.6200000004;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 6 (38),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.72195439,-7.91254487,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,-17.41254487,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4069543938,-17.4125448656,5.6200000004;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 7 (39),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    4.90804561,-17.41254487,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-7.91254487,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4069543938,-17.4125448656,5.6200000004;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    iw - mmchRoof - Surface 8 (40),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -7.72195439,-17.4125448704,-15,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-17.4125448704,-15,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,-17.4125448684,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4069543938,-17.412544868,5.6200000004,  !- X,Y,Z ==> Vertex 4 {m}
    -7.72195439,-17.4125448684,1.5;  !- X,Y,Z ==> Vertex 5 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 1 (41),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,40.19745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    11.64804561,40.19745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    11.64804561,40.19745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,40.19745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 2 (42),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,19.59745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,19.59745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,34.85745503,-15,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,34.85745503,-15;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 3 (43),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,-7.91254487,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,-7.91254487,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72195439,34.85745503,-15,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,34.85745503,-15;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 4 (44),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,40.19745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -9.97195439,40.19745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -9.97195439,41.74745503,-15,  !- X,Y,Z ==> Vertex 3 {m}
    11.64804561,41.74745503,-15;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 5 (45),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,34.85745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -9.97195439,34.85745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -9.97195439,40.19745503,-15,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,40.19745503,-15;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 6 (46),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,40.19745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    11.64804561,41.74745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    11.64804561,41.74745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.64804561,40.19745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 7 (47),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,19.59745503,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,19.59745503,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,40.19745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.64804561,40.19745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 8 (48),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,-7.91254487,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-7.91254487,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,19.59745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.72195439,19.59745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 9 (49),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.97195439,34.85745503,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,34.85745503,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72195439,41.74745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.97195439,41.74745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 10 (50),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,19.59745503,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.64804561,19.59745503,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.64804561,41.74745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.72195439,41.74745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 11 (51),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,19.59745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,40.19745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,40.19745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.09804561,19.59745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 12 (52),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,19.59745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    12.09804561,19.59745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    12.09804561,19.59745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,19.59745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 13 (53),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,-7.91254487,-15,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,19.59745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,19.59745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.90804561,-7.91254487,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 14 (54),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,-7.91254487,-15,  !- X,Y,Z ==> Vertex 1 {m}
    4.90804561,-7.91254487,-15,  !- X,Y,Z ==> Vertex 2 {m}
    4.90804561,-7.91254487,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.72195439,-7.91254487,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 15 (55),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,34.85745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,-7.91254487,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72195439,-7.91254487,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.72195439,34.85745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 16 (56),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.97195439,34.85745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72195439,34.85745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72195439,34.85745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.97195439,34.85745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 17 (57),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.97195439,41.74745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -9.97195439,34.85745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -9.97195439,34.85745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.97195439,41.74745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - mmchLower - Surface 18 (58),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,41.74745503,-15,  !- X,Y,Z ==> Vertex 1 {m}
    -9.97195439,41.74745503,-15,  !- X,Y,Z ==> Vertex 2 {m}
    -9.97195439,41.74745503,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.64804561,41.74745503,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - iwConnection - Surface 1 (59),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.8522732759,-7.9121005755,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7219543918,-7.9121005755,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7219543918,-4.4125449684,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.9080456082,-4.4125449684,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - iwConnection - Surface 2 (60),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543918,-7.9121005755,4.12,  !- X,Y,Z ==> Vertex 1 {m}
    0.8522732759,-7.9121005755,4.12,  !- X,Y,Z ==> Vertex 2 {m}
    0.9080456082,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7219543918,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - iwConnection - Surface 3 (61),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.8522732759,-7.9121005755,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9080456082,-4.4125449684,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9080456082,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    0.8522732759,-7.9121005755,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - iwConnection - Surface 4 (62),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543918,-7.9121005755,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.8522732759,-7.9121005755,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.8522732759,-7.9121005755,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7219543918,-7.9121005755,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - iwConnection - Surface 5 (63),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543918,-4.4125449684,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7219543918,-7.9121005755,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7219543918,-7.9121005755,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7219543918,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - iwConnection - Surface 6 (64),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.9080456082,-4.4125449684,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7219543918,-4.4125449684,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7219543918,-4.4125449684,4.12,  !- X,Y,Z ==> Vertex 3 {m}
    0.9080456082,-4.4125449684,4.12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - southPlatform0 - Surface 2 (65),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9080456082,-7.8125466139,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    0.9522733782,-7.8121132784,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    1.0064522082,-4.4125449684,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    4.9080456082,-4.4125449684,1.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    iw - southPlatform1 - Surface 1 (66),  !- Name
    Transmittance schedule for iw - southPlatform1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543935,-7.8125449684,1.02,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7219543918,-7.8125449684,1.02,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7219543918,-4.4125449684,1.02,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7219543935,-4.4125449684,1.02;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS yyyyy===========

  SurfaceProperty:ConvectionCoefficients,
    seOff_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    swOff_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    swOff_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    nwOff_partition_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    nwOff_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    largeConf_partition_south_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    nwOff_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    central_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    largeConf_partition_south_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    central_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    largeConf_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    neOff_partition_west_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    neOff_partition_west_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    central_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    seOff_partition_north_hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    central_partition_south_hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-surekha_Ceiling_1_0_0_0_0_0_Hole_10075,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN2_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    largeConf0_Ceiling_1_0_0_0_0_0_Hole_10073,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN2_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_3_0_0_0_3_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    bas_Ceiling_1_0_0_0_0_0_Hole_10069,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    neOff_south_Ceiling_1_0_10055_hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_3_0_hole, !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    kitchen_Ceiling_1_0_0_0_0_0_Hole_10067,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-annie_Ceiling_1_0_0_0_0_0_Hole_10063,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN3_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    largeConf1_Ceiling_1_0_0_0_0_0_Hole_10061,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN3_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-volker_Ceiling_1_0_0_0_0_0_Hole_10071,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-erica_Ceiling_1_0_0_0_0_0_Hole_10059,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    stairNcom_Ceiling_1_0_0_0_0_0_Hole_10057,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-james_Ceiling_1_0_0_0_0_0_Hole_10053,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS4_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-yujie_Ceiling_1_0_0_0_0_0_Hole_10051,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS4_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    smallConf_Ceiling_1_0_0_0_0_0_Hole_10047,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS0_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-nina_Ceiling_1_0_0_0_0_0_Hole_10045,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS0_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-vivian_Ceiling_1_0_0_0_0_0_Hole_10041,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS3_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-bapp_Ceiling_1_0_0_0_0_0_Hole_10039,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS3_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    swOff_Ceiling_1_0_0_0_0_0_Hole_10035,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS2_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-weili_Ceiling_1_0_0_0_0_0_Hole_10033,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS2_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    off-zhiang_Ceiling_1_0_0_0_0_0_Hole_10028,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

  SurfaceProperty:ConvectionCoefficients,
    roofS1_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: ZoneMixing ===========
                                    ! #temperature difference among different zones. This value is to force
                                    ! #even temperature distribution among zones. Manual calibration shows
                                    ! #10 ACH is good choice. Range: 5-20 ACH.

  ZoneMixing,
    nwOff_to_swOff_mixing,   !- Name
    swOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    nwOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    swOff_to_nwOff_mixing,   !- Name
    nwOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    swOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    nwOff_to_central_mixing, !- Name
    central,                 !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    nwOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    central_to_nwOff_mixing, !- Name
    nwOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    central,                 !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    nwOff_to_largeConf_mixing,  !- Name
    largeConf,               !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    nwOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    largeConf_to_nwOff_mixing,  !- Name
    nwOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    largeConf,               !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    largeConf_to_central_mixing,  !- Name
    central,                 !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    largeConf,               !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    central_to_largeConf_mixing,  !- Name
    largeConf,               !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    central,                 !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    largeConf_to_neOff_mixing,  !- Name
    neOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    largeConf,               !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    neOff_to_largeConf_mixing,  !- Name
    largeConf,               !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    neOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    neOff_to_central_mixing, !- Name
    central,                 !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    neOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    central_to_neOff_mixing, !- Name
    neOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    central,                 !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    central_to_seOff_mixing, !- Name
    seOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    central,                 !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    seOff_to_central_mixing, !- Name
    central,                 !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    seOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    seOff_to_swOff_mixing,   !- Name
    swOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    seOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneMixing,
    swOff_to_seOff_mixing,   !- Name
    seOff,                   !- Zone Name
    On 24/7,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    10.00,                   !- Air Changes per Hour {1/hr}
    swOff,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    seOff Thermostat,        !- Name
    seOff,                   !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    seOff Dual SP;           !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    swOff Thermostat,        !- Name
    swOff,                   !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    swOff Dual SP;           !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    neOff Thermostat,        !- Name
    neOff,                   !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    neOff Dual SP;           !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    nwOff Thermostat,        !- Name
    nwOff,                   !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    nwOff Dual SP;           !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    largeConf Thermostat,    !- Name
    largeConf,               !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    largeConf Dual SP;       !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    central Thermostat,      !- Name
    central,                 !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    central Dual SP;         !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    seOff Dual SP,           !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    swOff Dual SP,           !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    neOff Dual SP,           !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    nwOff Dual SP,           !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    largeConf Dual SP,       !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    central Dual SP,         !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    People central,          !- Name
    central,                 !- Zone or ZoneList Name
    Office_EatDrink_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Walking,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People neOff,            !- Name
    neOff,                   !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People seOff,            !- Name
    seOff,                   !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People nwOff,            !- Name
    nwOff,                   !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People swOff,            !- Name
    swOff,                   !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People largeConf,        !- Name
    largeConf,               !- Zone or ZoneList Name
    iw_classroom_occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    central General lighting,!- Name
    central,                 !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#kitchen#GeneralLights;  !- End-Use Subcategory

  Lights,
    neOff General lighting,  !- Name
    neOff,                   !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1500,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#bas#GeneralLights;  !- End-Use Subcategory

  Lights,
    seOff General lighting,  !- Name
    seOff,                   !- Zone or ZoneList Name
    iw_office_phd_light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-yujie#GeneralLights;  !- End-Use Subcategory

  Lights,
    nwOff General lighting,  !- Name
    nwOff,                   !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    850,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-volker#GeneralLights;  !- End-Use Subcategory

  Lights,
    swOff General lighting,  !- Name
    swOff,                   !- Zone or ZoneList Name
    iw_office_phd_light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-james#GeneralLights;  !- End-Use Subcategory

  Lights,
    largeConf General lighting,  !- Name
    largeConf,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#largeConf1#GeneralLights;  !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
                                           ! #Range 10-20 W/m2

  ElectricEquipment,
    central Equipment 1,     !- Name
    central,                 !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#kitchen#05;  !- End-Use Subcategory

                                           ! #30-80 W/m2.

  ElectricEquipment,
    neOff Equipment 1,       !- Name
    neOff,                   !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    40,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#bas#05;  !- End-Use Subcategory

                                           ! #Range 10-20 W/m2

  ElectricEquipment,
    seOff Computing gain 1,  !- Name
    seOff,                   !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-yujie#05;  !- End-Use Subcategory

                                           ! #Range 10-20 W/m2

  ElectricEquipment,
    nwOff Computing gain 1,  !- Name
    nwOff,                   !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-volker#05;  !- End-Use Subcategory

                                           ! #Range 10-20 W/m2

  ElectricEquipment,
    swOff Computing gain 1,  !- Name
    swOff,                   !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-james#05;  !- End-Use Subcategory

                                           ! #Range 10-20 W/m2

  ElectricEquipment,
    largeConf Equipment 1,   !- Name
    largeConf,               !- Zone or ZoneList Name
    iw_classroom_occ,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#largeConf1#05;  !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
                                                            ! #Manual calibration shows 0.36 a good choice.
                                                            ! #Range 0.01 - 0.5

  ZoneInfiltration:DesignFlowRate,
    underfloor_void_space Infiltration,  !- Name
    underfloor_void_space,   !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.057085,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofS1 Infiltration,     !- Name
    roofS1,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofS2 Infiltration,     !- Name
    roofS2,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofS3 Infiltration,     !- Name
    roofS3,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofS0 Infiltration,     !- Name
    roofS0,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.002646,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofS4 Infiltration,     !- Name
    roofS4,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.002748,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofN0 Infiltration,     !- Name
    roofN0,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofN3 Infiltration,     !- Name
    roofN3,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofN1 Infiltration,     !- Name
    roofN1,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    roofN2 Infiltration,     !- Name
    roofN2,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    central Infiltration,    !- Name
    central,                 !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.008987,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    neOff Infiltration,      !- Name
    neOff,                   !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.005438,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    seOff Infiltration,      !- Name
    seOff,                   !- Zone or ZoneList Name
    Infiltration_Mar_More,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.00534,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1750,                  !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
